# Example 1 — Rooftop unit feeder, 60 A, 45 m one-way, 6 AWG copper, 208 V 3-phase

VD = 1.732 x 12.9 x 60 x 147.6 ft / 26,240 cmil = 7.54 V = 3.63%.
Above the 3% branch guideline: step up to 4 AWG (VD = 4.75 V = 2.28%) or accept and document.
